# MSP1-CX 后续实机验收清单

当前状态：**软件验证通过，实机验收待进行**。本次开发不执行本清单。必须由实验室在现场确认条件后，另行授权运行。

## 2026-10-01 初始化排查记录

- 注射泵1在 Heat 中执行 `Z0R` 后返回错误1“初始化错误”，只读诊断位置590步、目标0步；用户观察活塞向上移动，停在接近最上端，无异响。
- 用户曾确认已通过厂家自带软件完成初始化；随后 Heat 重启后的只读诊断仍返回错误1，位置3107步、目标0步，且本连接无动作记录。厂家软件截图中的 `A3000R` 返回状态字 `61H`（空闲、错误1），不是初始化成功的证据。
- 手册印刷第50页建议错误1时检查管路阻塞，小内径管路或黏稠液体需降低初始化速度；第31、39页给出默认代码0为500 Hz，代码16为400 Hz、17为200 Hz，最大驱动力适用于当前2.5 mL规格。这些是排查建议，不是本次故障原因的确认。
- 用户随后确认拆开管路后问题已解决，判断可能是管路内气体压力造成注射器受阻。记录处理方法为拆开管路、问题状态为用户确认已解决；气体压力/排液背压为疑似原因，尚无压力测量或解决后的原始状态读回确认。恢复使用前应确认排液通路畅通及实际接管方式，不能将拆管作为正常运行条件。
- 厂家软件初始化成功不等于 Heat 已确认位置、步进模式或阀方向；当前驱动重新连接后仍将这些状态视为未确认。本记录不代表吸排液精度、阀方向或停止行为通过验收。

## 实机验收清单

记录日期、操作人、代码版本、设备铭牌/序列号、固件?23、转换器序列号、实际COM、拨盘、六位DIP、RS232/RS485接线方式、注射器规格、阀型号、液体、管路及废液路径。不要沿用历史COM号推断设备身份；泵1配置指纹ASDNB2A7N12、COM12、拨盘0；泵2配置指纹A9BSB2A7N11、COM13、拨盘1。两台RS232由用户于2026-10-01确认，实际端口仍以指纹解析为准。

- [ ] 两台泵固定、注射器安装、接地和独立24V供电符合手册，电源容量及保护经现场确认。
- [ ] 核对DB15针号及转换器实际模式。RS232为2/3，RS485为11/12；接口外形不能证明协议，断电修改线缆/拨码。
- [ ] 泵2单独录入串口/唯一指纹及地址；未录入时页面显示待配置，连接/运动不可用。
- [ ] 启动/刷新/重连WebSocket没有运动。逐台手动连接，Q、?4、?6、?15、?23响应与身份一致；按需分别验证OEM/DT。
- [ ] 2026-10-16 OEM修复专项：按手册印刷第20页，两台泵各连续Q查询至少9次，发送序号固定ASCII `1`（0x31），核对响应及异或；随后按下列项目核验初始化、运动和停止。详见 [水测后验收报告](water_test_acceptance_20261016.md)，本项尚无实机通过记录。
- [ ] 现场液路、无堵塞和允许液体确认后，单独初始化Z/Y，核对真实左右流向、驱动力及零位；不得通过反复初始化掩盖过载。
- [ ] 以获准低速和小行程验证A/P/D、I/O/B；实测排量与理论值分别记录，确认长管路排气及死体积。不在旁路执行活塞移动。
- [ ] 分别核验N0/N1/N2的零位切换、满行程和体积换算；核验v/V/c、L、K/k及S设置，不能读回的项目保持待验证直到现场确认。
- [ ] 单泵/全局停止、h/r及H等待的R释放符合手册；核验阀运动期间T的限制、故障9/10及停止后重新定位要求。不要人为堵管制造过载。
- [ ] 用有限短程序核验装载、R执行、重复、循环、延时、J输出、TTL输入；外部触发不出现时到期停止并显示失败。
- [ ] 先确认上电自动运行禁用，再选择可覆盖槽位核验s/e；断电重连后未重新登记的程序被拒绝执行。不要修改现有上电程序。
- [ ] 单泵示例、双泵顺序协作示例逐项运行；暂停不重发、不下发下一步，故障及停止仍有效。泵2断开时双泵实验应在第一步前失败。
- [ ] 核验run_id/sample_id、短动作结果、理论体积曲线、错误和导出；模拟通信丢失时显示未知，不当作成功；停机失败必须显式报告并保留占用。

验收记录：每项填写“通过/失败/未执行”、期望值、实际值、证据路径及签名。软件应答只能证明相应通信/读回层级，漏液、水到位与液量仍由现场观察或独立测量确认。
